rule_id,rule_family,status,source_paths,drawing_targets,observed_mapping,review_note
obs_ezc0001_dx_header1_rows,core_geometry_copy,confirmed_in_pair_review_required,source_pdf.page6.Rows; Inputs.Nrows; Geometry.Nrows,bottom_table.ROWS; right_panel.COIL_TUBE_FACE,Rows 4 in submittal/EZ JSON appears as ROWS=4.00 and Tube Face=12 in drawing.,"Tube Face=12 appears to correspond to FH/tubes high, not rows; keep separate from ROWS rule."
obs_ezc0001_dx_header1_fin_pack,core_geometry_copy,confirmed_in_pair_review_required,source_pdf.page6.Fin Height; source_pdf.page6.Fin Length; Geometry.FH; Geometry.FL,front_view.FH; front_view.FL; bottom_table.FH; bottom_table.FL,Fin Height/Length copy through to FH/FL drawing labels.,Direct copy is strong for this pair.
obs_ezc0001_dx_header1_circuiting,circuiting_text,confirmed_in_pair_review_required,source_pdf.page6.Total Feeds; Geometry.MultiCircuitCoilFeeds; Geometry.MultiCircuitCoilPasses,right_panel.CIRCUITING,"2 feeds and 24 passes render as ""2 Feed / 24 Pass"".",Pluralization and multi-circuit formats need more pairs.
obs_ezc0001_dx_header1_casing_dimensions,ez_json_to_drawing_dimensions,ez_json_confirmed_review_required,Geometry.CH; Geometry.CL; Geometry.CD; Geometry.TSP; Geometry.BSP; Geometry.LEP; Geometry.REP; Geometry.RB,CH; CL; CD; TF; BF; HF; RF; RB,EZ geometry casing/flange fields map directly to drawing dimension labels in this pair.,These values are not visible in the source submittal page 6; source-of-truth appears to be EZ geometry or derived EZ logic.
obs_ezc0001_dx_header1_header_pair_suffixes,header_array_to_suffix_labels,candidate_rule_needs_more_pairs,Geometry.Headers[0]; Geometry.Headers[1],HDx1; I1; S1; HD2; SL2; O2; R2,Odd supply/distributor header ID 1 maps to HDx1/I1/S1. Even return header ID 2 maps to HD2/SL2/O2/R2.,Needs Header 2/3 pairs to confirm suffix continuation and placement.
obs_ezc0001_dx_header1_oal_candidate,derived_dimension_candidate,review_required_not_approved_formula,Geometry.CL; Geometry.RB2; Geometry.OAL,front_view.OAL; bottom_table.OAL,Drawing OAL is 20.25 while Geometry.OAL is 0.0; observed candidate is CL + RB2 = 18.0 + 2.25 = 20.25.,Do not approve this as a CoilForge formula until John/engineering confirms across more pairs.
obs_ezc0001_dx_header1_right_panel_materials,right_panel_text,mixed_source_review_required,source_pdf.page6 material fields; Geometry tube/fin/material codes; EZ drawing right panel,right_panel.TUBE_MATERIAL; right_panel.FIN_MATERIAL; right_panel.CASING_MATERIAL; right_panel.DISTRIBUTORS; right_panel.RETURN_CONN_SIZE,PDF material text and EZ drawing text mostly align after vocabulary formatting; casing/header material and distributor display depend on EZ defaults/codes.,Requires vocabulary/codes lookup before deterministic generation from PDF-only input.
obs_ezc0001_dx_header1_hand_orientation_conflict,handing_and_orientation,conflict_needs_john_review,source_pdf.page1.Handing; source_pdf.page6.Coil Model; EZ drawing title model,title_block.model_number; front_view.airflow_arrow; geometry_mirroring,Cover shows CDXC-1 LH and EZ drawing model ends -L; source PDF cooling model text appears to end R.,Do not infer mirror/orientation rule from model suffix until this conflict is resolved.
